<!--
num: 26
part: 4
title: 建設と試運転
track: 建設
time: 35
-->
<section class="learn">
  <h3>この章で分かること</h3>
  <ol>
    <li>発電所の<b>案件の段階</b>（計画・環境影響評価・設計・調達・建設・試運転・営業運転）と、<b>EPC</b>の契約の形を説明できる。</li>
    <li><b>試運転の段階</b>（機器の単体の試験から引渡しまで）の順と、その理由を説明できる。</li>
    <li>主要な機器の輸送と据付、性能試験と保証値、<b>使用前の検査</b>の位置づけを説明できる。</li>
  </ol>
  <p class="prereq"><b>前提</b>：<a href="#ch18">第18章</a>（コンバインドサイクル発電所の全体）、<a href="#ch16">第16章</a>（性能と大気条件）。あるとよい：<a href="#ch22">第22章</a>（発電機と系統連系）、<a href="#ch23">第23章</a>（制御と保護）。</p>
</section>

<div class="callout warn"><span class="ttl">この章の扱い（電気の安全）</span><p>この章は、電気設備の仕組みと注意点の説明で、操作や作業の手順書の代わりにはなりません。発電機・変圧器・開閉設備・送配電の設備は高い電圧を扱い、感電やアークによる重大な事故のおそれがあります。実際の操作と作業は、法令で定められた有資格者が、設備の保安規程と現場の手順（作業計画・作業許可）に従って行います。</p></div>

<div class="callout warn"><span class="ttl">この章の扱い（高温高圧の蒸気と水）</span><p>ボイラ・排熱回収ボイラ・蒸気タービン・配管は、高温・高圧の蒸気と水を扱い、漏れや破裂、やけどによる重大な事故のおそれがあります。この章は仕組みの説明で、設計・運転・検査の手順や基準の代わりにはなりません。実際の設計・運転・検査は、法令と製造者の指示、現場の手順に従い、資格を持つ人が行います。</p></div>

<div class="callout warn"><span class="ttl">この章の扱い（重量物）</span><p>ガスタービン・発電機・変圧器などの輸送・揚重・据付は、転倒・挟まれ・落下のおそれがあります。実際の作業は、有資格者が、作業計画と現場の手順に従って行います。</p></div>

<div class="callout note"><span class="ttl">この章の数字と名前について</span>
  <p>試運転の段階の名前は、この講座の整理です。公開の発表が使う語（「発電開始」「営業運転開始」など）と同じとは限りません。期間・日数・保証値は書きません。輸送の行程と契約の担当は、契約で決まる一般例です。</p></div>

<h3>案件の段階</h3>
<p>発電所の案件は、計画から営業運転まで、段階を踏みます。<b>計画</b>、<b>環境影響評価</b>（手続きは<a href="#ch28">第28章</a>）、<b>設計</b>、<b>調達</b>、<b>建設</b>、<b>試運転</b>、<b>営業運転</b>の順です。期間は、案件ごとに違います。</p>
<div data-widget="table" data-src="c26-phases"></div>
<p>公開の例として、ひびき発電所（ひびき発電合同会社・九州電力・西部ガス）の 2026 年 3 月 31 日付の発表は、工事開始を 2023 年 1 月、発電開始を 2025 年 12 月、営業運転の開始を 2026 年 3 月と書き、営業運転を開始したことを知らせています。発表は、発電所を、LNG（液化天然ガス）を燃料とする「最新鋭のコンバインドサイクル」と書いています。出力は、この発表には書かれていません。1 件の例で、期間を一般化できません。</p>

<h3>EPC と分割の発注</h3>
<p><b>EPC</b>は、設計・調達・建設の一括の契約（Engineering, Procurement and Construction, EPC）です。窓口が 1 つになり、責任の所在が分かりやすくなります。これに対し、機器・土木・据付を別々に発注する<b>分割の発注</b>があります。取り合い（機器どうしの接続の条件）の調整を、発注者が行います。どちらが優れるかは、案件によります。</p>
<div data-widget="compare" data-src="c26-epc"></div>

<h3>主要な機器の輸送と据付</h3>
<p>ガスタービン・発電機・変圧器などは、大きく重い機器です。工場から、積出港、揚港、発電所の敷地、据付の位置へ運びます。国をまたぐ輸送では、通関も要ります。誰が物の責任を持つか、誰が据付を担当するかは、契約で決まります。次の図は、契約で決まる一般例です。上のタブで、「物の責任」と「据付の担当」を切り替えられます。</p>
<div data-widget="route" data-src="c26-route"></div>
<p>実際の輸送・揚重・据付は、有資格者が、作業計画と現場の手順に従って行います。この章は手順書ではありません。</p>

<h3>試運転の段階</h3>
<p><b>試運転</b>（コミッショニング, commissioning）は、建設した設備を、段階的な試験で動かし、運転できる状態にすることです。段階の順は、次のとおりです。</p>
<div data-widget="flow" data-src="c26-flow"></div>
<p>順の理由は、<b>小さい単位から、大きい単位へ</b>試すことです。機器の単体の試験で、個々の機器の動作を確かめます。系統の試験で、機器をつないだ系統の動作を確かめます。ここまでを、燃料を入れる前に終えます。<b>初めての着火</b>（first fire）の後に不具合が見つかると、燃料と高温が絡み、原因の切り分けと安全の確保が難しくなるからです。並列の後は、出力を段階的に上げ、制御と保護の動作を段階ごとに確かめます（<a href="#ch23">第23章</a>）。試験で不具合があれば、直して、同じ試験に戻ります。</p>

<h4>演習：試運転の段階を並べる</h4>
<p>次の 6 つを、試運転の順に並べてください。</p>
<ol type="A">
  <li>性能試験</li>
  <li>初めての着火</li>
  <li>引渡し</li>
  <li>機器の単体の試験</li>
  <li>並列</li>
  <li>系統の試験</li>
</ol>
<details><summary>答えを見る</summary>
  <p>答えの順は、<b>D（機器の単体の試験）→ F（系統の試験）→ B（初めての着火）→ E（並列）→ A（性能試験）→ C（引渡し）</b>です。図（c26-flow）の順と同じです（図には、並列と性能試験のあいだに「負荷の上昇の試験」があり、この演習では省いています）。</p></details>

<h3>性能試験と保証値</h3>
<p><b>性能試験</b>は、出力・効率などを測り、保証値と比べる試験です（<a href="#ch16">第16章</a>）。出力と効率は、気温などの大気の条件で変わります。そのため、試験の日の条件で測った値を、保証の基準の条件に補正してから、保証値と比べます。補正の方法と基準の条件は、契約と試験の規程で決まります。保証値の責任の範囲は、契約の形（EPC か分割か）でも違います。</p>

<h3>使用前の検査</h3>
<p>日本では、電気事業法が、使用前の検査を定めます。第51条（使用前安全管理検査）は、設置者が使用開始前に自主検査を行って記録し、その実施体制について審査を受ける構造です。審査の時期は「主務省令で定める時期」です（出典：e-Gov『電気事業法』、確認 2026 年 11 月 14 日）。使用前の検査は、法令の枠組みで、事業者の試運転の試験や、契約上の性能試験とは別です。両方を守ります。対象と手続きは、条文・省令と当局の資料で確かめます。個別の案件の判断は、所管の当局と専門家に確認してください。</p>

<h3>引渡しと保証の期間</h3>
<p>試験の結果と書類を確かめ、発注者へ<b>引渡し</b>（handover）ます。引渡しの後に、<b>保証の期間</b>が始まります。保証の範囲と期間は、契約で決まります。営業運転の開始は、公開の発表では「営業運転開始」と書く例があります。以降は、運転と保守です（<a href="#ch24">第24章</a>・<a href="#ch25">第25章</a>）。</p>

<div class="callout warn"><span class="ttl">つまずきやすい点</span>
  <p><b>試運転の段階の名前は、案件や発表で違います</b>。この講座の名前と、同じとは限りません。</p>
  <p><b>着火の前に、機器と系統の試験を終えます</b>。着火の後に探すと、切り分けが難しくなります。</p>
  <p><b>使用前の検査と、性能試験は別です</b>。前者は法令の枠組み、後者は契約上の試験です。</p>
  <p><b>性能試験は、基準の条件に補正して比べます</b>。測った値をそのまま保証値と比べません。</p>
  <p><b>EPC と分割の発注は、優劣ではなく、責任の取り合いの違いです</b>。</p></div>

<div class="callout tip"><span class="ttl">実務でのつながり</span>
  <p>案件の初期に、環境影響評価と条例・協定を確かめます（<a href="#ch28">第28章</a>）。試運転で確かめた制御と保護の動作は、運転の土台です（<a href="#ch23">第23章</a>・<a href="#ch24">第24章</a>）。引渡しの後の保証と保守は、長期保守契約とつながります（<a href="#ch25">第25章</a>）。</p></div>

<section class="quiz-sec"><h3>確認問題</h3>
  <div data-widget="quiz" data-src="c26-quiz"></div></section>

<section class="refs"><h3>参照資料</h3>
  <div class="tbl-wrap"><table class="tbl">
    <caption>この章で使った資料（確認日：2026 年 11 月 14 日）</caption>
    <thead><tr><th>種類</th><th>資料名</th><th>発行者</th><th>版・時点</th><th>この章での使い方</th></tr></thead>
    <tbody>
      <tr><td>当局・公的機関</td><th scope="row"><a href="https://laws.e-gov.go.jp/api/1/lawdata/339AC0000000170">電気事業法（昭和三十九年法律第百七十号）</a></th><td>e-Gov 法令検索</td><td>現行（最終改正は取得した範囲に表示なし）</td><td>第51条（使用前安全管理検査）の構造。</td></tr>
      <tr><td>企業の資料</td><th scope="row"><a href="https://www.kyuden.co.jp/var/rev0/0831/3352/aQ7UKFWN.pdf">ひびき発電所の営業運転開始に関する発表</a></th><td>ひびき発電合同会社・九州電力株式会社・西部ガス株式会社</td><td>2026 年 3 月 31 日</td><td>工事開始・発電開始・営業運転開始の日付と言葉。</td></tr>
      <tr><td>教科書・一般知識・他講座</td><th scope="row">発電所の建設と試運転の一般知識</th><td>—</td><td>—</td><td>案件の段階、EPC、試運転の段階の順、性能試験の補正、輸送の行程。</td></tr>
      <tr><td>架空（見本のため）</td><th scope="row">本章の輸送の行程・契約の担当の例</th><td>本講座</td><td>—</td><td>契約で決まる一般例。実在の案件の契約ではない。</td></tr>
    </tbody>
  </table></div>
</section>
