/* 第01章 事実確認表（担当 A、確認 2026-11-14〜2026-11-14）
| # | 区分 | 事実（本文での書き方） | 数値・単位 | 時点・版 | 出典（発行者『資料名』） | URL（個別ページ） | 一次 | 確認日 | 使った箇所 |
|---|---|---|---|---|---|---|---|---|---|
| 1 | 制度 | 【日本】電気事業法（昭和三十九年法律第百七十号）第2条第1項は、電気事業を「小売電気事業、一般送配電事業、送電事業、配電事業、特定送配電事業、発電事業及び特定卸供給事業」と定める（第16号）。各事業の定義は第2号（小売電気事業）・第8号（一般送配電事業）・第10号（送電事業）・第11号の2（配電事業）・第12号（特定送配電事業）・第14号（発電事業）・第15号の3（特定卸供給事業） | 7 類型 | 確認日の現行の条文（e-Gov の法令データ、API で取得）。取得したデータの範囲では最終改正の施行日を確かめられなかった。附則に令和8年法律第68号（令和8年7月24日公布）があり、施行期日は公布から9月を超えない範囲で政令で定める日 | e-Gov『電気事業法』第2条第1項 | https://laws.e-gov.go.jp/law/339AC0000000170 | ○ | 2026-11-15 | 本文「電気事業の類型」、c01-biz |
| 2 | 制度 | 【日本】小売の全面自由化は 2016 年 4 月、送配電部門の法的分離は 2020 年 4 月。広域的な系統運用を担う機関（電力広域的運営推進機関）の発足は 2015 年 4 月。法的分離では沖縄電力を除き各社が一般送配電事業と送電事業を分社化した | 2016-04／2020-04／2015-04 | エネルギー白書2023（令和4年度エネルギーに関する年次報告）第3部第6章第1節 | 資源エネルギー庁『第3部 第6章 第1節 電力システム改革の推進』 | https://www.enecho.meti.go.jp/about/whitepaper/2023/html/3-6-1.html | ○ | 2026-11-14 | 本文「小売の全面自由化と法的分離」 |
| 3 | 制度 | 【日本】法的分離の目的は、送配電網を多くの事業者が公平に使え、中立性を確保すること（同時に、発電と小売の競争の土台になる） | — | 記事の公開 2017-11-30（ページは公開日時点の内容と断っている）。時期の記述は「2020年に実施される予定」の段階の記事なので、時期は #2 の白書の語を使う | 資源エネルギー庁『2020年、送配電部門の分社化で電気がさらに変わる』（エネこれ） | https://www.enecho.meti.go.jp/about/special/tokushu/denryokugaskaikaku/souhaidenbunshaka.html | ○ | 2026-11-14 | 本文「小売の全面自由化と法的分離」、c01-quiz 問1 |
| 4 | 企業 | 一般送配電事業者 10 社：北海道電力ネットワーク・東北電力ネットワーク・東京電力パワーグリッド・中部電力パワーグリッド・北陸電力送配電・関西電力送配電・中国電力ネットワーク・四国電力送配電・九州電力送配電・沖縄電力（送配電網協議会の会員）。社名変更：2020 年 4 月の法的分離の後の社名を協議会の組織概要で確認（それ以前の社名は本章で使わない）。本社の国は書かない（すべて日本の事業者。日本の法令に基づく一般送配電事業者として協議会が示す会員） | 10 社 | 組織概要（ページの日付なし。本文中の最新の日付は 2026-10-14 現在） | 一般社団法人送配電網協議会『組織概要』 | https://www.tdgc.jp/about/organization.html | ○ | 2026-11-15 | 本文、c01-biz |
| 5 | 制度 | 【日本】電力広域的運営推進機関（OCCTO）は 2015 年 4 月に設立され、電気事業法に基づく認可法人。電源の広域的な活用に必要な送配電網の整備と、全国規模の平常時・緊急時の需給調整機能の強化を目的とする。業務の項目名は「需給調整・系統運用」「次世代型電力ネットワークへの転換」「安定供給のための供給力確保」。2025 年度の事業報告書（案）は、需給の監視、悪化時の事業者への指示、供給計画の取りまとめなどを業務として挙げる | 2015-04 | 『広域機関とは』（日付なし、パンフレットの制作 2026-06）／『2025年度 事業報告書（案）』（会員の情報は 2026-03-31 現在） | 電力広域的運営推進機関『広域機関とは』『第4号議案 2025年度事業報告書（案）』 | https://www.occto.or.jp/occto/ ／ https://www.occto.or.jp/assets/hyougiinkai/002779/2026_1_4.pdf | ○ | 2026-11-14 | 本文「系統の運用の主体」、c01-grid |
| 6 | 定義 | 連系線は、隣り合うエリアの供給区域をつなぐ送電線。北海道と本州をつなぐ北本連系線が例。中央給電指令所（中給）は、電力需要の変化に応じて大きな発電所に発電量を指示し、周波数を一定に保ち、需要と供給のバランス（同時同量）を保つ | — | 2018-09（平成30年9月） | 電力広域的運営推進機関『系統運用に関する基本用語の解説』（平成30年北海道胆振東部地震に伴う大規模停電に関する検証委員会 第1回 参考資料3） | https://www.occto.or.jp/assets/iinkai/hokkaido_kensho/files/hokkaido_kensho_01_sankou_3.pdf | ○ | 2026-11-14 | 本文「地域間の連系線」、c01-grid |
| 7 | 定義 | 中央給電指令所は、電気の使用量（需要）を予測して供給力を調整し、主に発電所の発電量を指令する。指令は 24 時間 365 日出し、発電設備の修理・点検の時期も調整し、トラブル時は他の電力会社に緊急の融通を要請する | — | ページの日付なし（確認 2026-11） | 関西電力送配電『電気のコントロールセンター「中央給電指令所」』 | https://www.kansai-td.co.jp/supply/initiatives/mission/directive-01.html | ○ | 2026-11-14 | 本文「系統の運用の主体」、c01-grid の指令の線 |
| 8 | 仕様値 | 東京電力パワーグリッドの規程が示す公称電圧の標準：1,000 kV・500 kV・275 kV・154 kV・66 kV・22 kV・6.6 kV・400 V・230 V・200 V・100 V。系統の分類は、基幹系統（275 kV 以上の送電線と 1,000 kV・500 kV・275 kV 変電所）、地域供給系統（154 kV 以下の送電線・変電所）、配電系統（22 kV 配電設備、6.6 kV 高圧配電設備、低圧配電設備）。条件：東京電力パワーグリッドの流通設備計画ルールの値（他の一般送配電事業者の値は別。公称電圧で示す） | 上記 | 2026 年 7 月 1 日改定 | 東京電力パワーグリッド『流通設備計画ルール』 | https://www.tepco.co.jp/pg/consignment/rule-tr-dis/pdf/260401_ryuutu-j.pdf | ○ | 2026-11-14 | c01-volt、本文「電圧の階級」 |
| 9 | 仕様値 | 東京電力パワーグリッドは配電線の電圧を「特別高圧（2万2,000V）」「高圧（6,600V）」「低圧（200V、100V）」と示し、発電所でつくられた電気は送電線で需要地近くの変電所まで送られ、配電線を通って届くと説明する。22 kV の配電線は三相三線式、高圧配電線は 6.6 kV の三相三線式が標準（#8 の規程の第Ⅶ章）。条件：東京電力パワーグリッドの供給区域の配電線 | 22,000 V／6,600 V／200 V・100 V | ページの日付なし（確認 2026-11） | 東京電力パワーグリッド『配電線』 | https://www.tepco.co.jp/pg/electricity-supply/operation/distribution/ | ○ | 2026-11-14 | c01-volt、本文「電圧の階級」、c01-grid |
| 10 | 一般知識 | 周波数は東日本が 50 Hz、西日本が 60 Hz。境目は静岡県の富士川と新潟県の糸魚川あたり。東西で電気を融通するには周波数の変換が要り、周波数変換所で行う（一度直流にして別の周波数の交流にする方式）。周波数変換装置（FC）は、周波数を 50 Hz から 60 Hz へ、または 60 Hz から 50 Hz へ変換する装置（OCCTO の用語集） | 50 Hz／60 Hz | 教材の日付なし（確認 2026-11）／OCCTO 用語集は第22回広域系統整備委員会 資料2 別紙3（日付の記載なし）。容量の数字は書かない（第02章の持ち主） | 経済産業省エネルギー教育サイト『エネルギーと技術』技術分野 p.48-51（発行者名は掲載ページから特定できない）／電力広域的運営推進機関『広域系統長期方針において定義する用語集（案）』 | https://energy-kyoiku.meti.go.jp/assets/114/mt_energy_p48-51.pdf ／ https://www.occto.or.jp/assets/iinkai/kouikikeitouseibi/2016/files/seibi_22_02_04.pdf | △ | 2026-11-14 | 本文「50 Hz と 60 Hz」 |
| 11 | 制度 | 【米国】連邦エネルギー規制委員会（FERC）は、多くの地域で卸電力市場を運営する非営利の組織として RTO（地域送電機関）と ISO（独立系統運用者）を説明する。これらは電力の需要と供給を釣り合わせ、送電網を運用する。FERC は市場のルールを承認する | — | ページの日付なし（確認 2026-11）。個別の組織名はこのページに無いので書かない | FERC『Wholesale Electricity Markets: Overview and Guide』 | https://www.ferc.gov/wholesale-electricity-markets-overview-and-guide | ○ | 2026-11-14 | 本文「系統の運用の主体」 |
| 12 | 制度 | 【欧州】ENTSO-E（European Network of Transmission System Operators for Electricity）は、欧州の 40 の送電系統運用者（TSO）が加盟し、36 か国を対象とする団体。TSO は主要な高圧の送電網で大容量の送電を担う。設立の根拠の法令名はこのページに無いので書かない | 40 TSO／36 か国 | ページの日付なし（確認 2026-11）。数字はページの記載。変わりやすいので本文では数字を書かない | ENTSO-E『About ENTSO-E』 | https://www.entsoe.eu/about/ | ○ | 2026-11-14 | 本文「系統の運用の主体」 |
| 13 | 制度 | 【日本】電気の契約・料金・支払いの問い合わせは小売電気事業者。停電・電線や電柱などの設備に関する件は東京電力パワーグリッド（例外：島しょのお客さま等。本文では書かない）。自宅だけの停電は、先に分電盤のブレーカーを確かめる案内がある | — | ページの日付なし（確認 2026-11）。一般送配電事業者 1 社の例 | 東京電力パワーグリッド『お問い合わせ』 | https://www.tepco.co.jp/pg/user/contact.html | ○ | 2026-11-14 | c01-contact、c01-route |
| 14 | 制度 | 【日本】発電設備（高圧・FIT の例）を系統につなぐとき、発電者が接続検討を申し込み（ステップ 2）、一般送配電事業者が検討して回答する（ステップ 3）。回答は、系統連系・工事費・工期を保証するものではない。条件：東京電力パワーグリッドの高圧・特別高圧・FIT の新増設の手続きの例（他社・他の区分は別） | — | 申込書の更新 2026-03-25（ページの公開日の記載なし） | 東京電力パワーグリッド『受給契約(FIT)高圧・特別高圧 新増設に関するお申込みの流れ』 | https://www.tepco.co.jp/pg/consignment/workshop/procedure/renewable/fit/high-new.html | ○ | 2026-11-14 | c01-contact、本文、c01-quiz |
| 15 | 一般知識 | 昇圧の変圧器で電圧を上げて送るのは、同じ電力なら電圧が高いほど電流が小さく、送電の損失を小さくできるため。三相交流は、位相が 3 分の 1 周期ずつずれた 3 本の交流を組にした方式 | — | — | 電力工学の教科書（一般知識。数値を伴わない） | —（教科書。個別ページなし） | × | 2026-11-14 | 本文「電圧の階級」 |
確認できず書かなかった：
- 電気事業法の最終改正の施行日：取得した法令データの範囲では確かめられなかった。本文は「確認日の現行の条文」と書き、改正の途中であることだけを書いた。
- 令和8年法律第68号の改正の内容：e-Gov の附則は施行期日の条だけで、改正の中身は取得した範囲に無い。解説サイトは二次情報のため使っていない（第04章が発電事業の定義への影響を確かめる）。
- 各類型の事業者の例（小売電気事業者、送電事業者、配電事業者、特定送配電事業者、特定卸供給事業者の名前）：公式の名簿の個別ページを確かめられなかったため、書かなかった。
- 米国の個別の ISO/RTO の名前：FERC のページは組織名を挙げていない。PJM Interconnection は第04章で運営の公式ページを確かめて書く。
- 欧州の ENTSO-E の設立の根拠の法令：ページに記載が無い。
- 周波数変換所の名称・容量：第02章の持ち主。
*/
