<!--
num: 12
part: 3
title: 受電から機器までの電力の流れ
track: 電源
time: 40
-->
<section class="learn">
  <h3>この章で分かること</h3>
  <ol>
    <li>送電系統からチップまで、電力が通る順（<b>受電 → 変圧 → 配電 → UPS → PDU → PSU → 基板上の電圧変換</b>）と、各段の設備の役割を説明できる。</li>
    <li>日本の電圧の区分（<b>低圧・高圧・特別高圧</b>）、受電方式（1 回線・2 回線）、<b>責任分界点</b>と財産分界点の違いを説明できる。</li>
    <li><b>kW と kVA</b>、IT 負荷と施設の負荷、電気主任技術者制度の概要を言える。</li>
  </ol>
  <p class="prereq"><b>前提</b>：<a href="#ch01">第01章</a>（データセンターの全体像、W と Wh）。<a href="#ch05">第05章</a>（冗長化）を読んでいると、A 系・B 系の話が分かりやすくなります。</p>
</section>

<div class="callout warn"><span class="ttl">この章の扱い（電気の安全）</span><p>この章は、電気設備の仕組みと注意点の説明です。作業の手順書の代わりにはなりません。受変電設備・UPS・配電・直流給電の操作や作業は、感電やアークによる重大な事故のおそれがあります。実際の作業は、法令で定められた有資格者が、設備の保安規程と現場の手順（作業計画・作業許可）に従って行ってください。</p></div>

<h3>まず全体像：電力の旅</h3>
<p>データセンターの電力は、一本の道を通ってチップに届きます。送電系統から<b>受電</b>し、<b>変圧器</b>で電圧を下げ、<b>配電盤</b>で分け、無停電電源装置（Uninterruptible Power Supply, <b>UPS</b>）で守り、配電機器（Power Distribution Unit, <b>PDU</b>）でラックへ送ります。最後に、サーバーの電源ユニット（Power Supply Unit, <b>PSU</b>）と基板の上の回路が、電圧を変換してチップへ渡します。</p>
<p>下の図は、この道を 7 つの拠点に分けたものです。上のタブで、設備の所有と運用の負担が、契約の形で変わる様子を比べます。この図の分け方は<b>契約で決まる一般例</b>です。実際の線引きは、事業者と契約ごとに違います。</p>
<div data-widget="route" data-src="c12-route"></div>
<p>電力の道は、<b>誰の設備か</b>が途中で変わります。一般送配電事業者（送配電網を運営する事業者）の設備から、DC 事業者の設備へ、さらに利用者の機器へ、と渡ります。境目の位置は、故障や工事のときの連絡先と責任を決めます。</p>

<h3>日本の電圧の区分</h3>
<p>日本の電気設備の技術基準は、電圧を<b>低圧・高圧・特別高圧</b>の 3 つに分けます。基準は「電気設備に関する技術基準を定める省令」で、第2条が電圧の種別を扱います。区分ごとに、設備の施設の規制が変わります（出典：経済産業省『電気設備に関する技術基準を定める省令の解説』、令和7年11月）。</p>
<p><b>特別高圧</b>（extra-high voltage）は、高圧の上限を超える電圧の区分です。範囲は表のとおりです。数字は日本の区分で、国によって違います。</p>
<div data-widget="table" data-src="c12-volt"></div>
<p>表の電圧は、設備の施設を規制するための区分です。サーバーの電源ユニットが受ける電圧や、UPS の出力の電圧は、機器の仕様で別に決まります。受電の電圧そのものは、契約電力と一般送配電事業者の設備で決まります。東京電力パワーグリッドの技術資料は、契約電力に応じて標準の電圧を定めています（出典：東京電力パワーグリッド『系統連系に係る設備設計について〈受電設備（特別高圧）〉』、2020 年 4 月 1 日実施）。電圧の値は、供給する地域と事業者の資料で確認してください。</p>

<h3>受電方式：1 回線と 2 回線</h3>
<p>施設が電気を受ける線の本数を、<b>受電方式</b>と呼びます。東京電力パワーグリッドの特別高圧向けの技術資料は、基本は 1 回線、または本線・予備線などの 2 回線で受電するとしています。停止や送電線事故による停電を考えて、本線・予備線の<b>2 回線受電</b>（dual-circuit power receiving）を推奨しています。地域の設備状況によっては、環線受電方式や、22 kV スポットネットワーク方式（原則 3 回線）が推奨される場合もあります（同資料、2020 年 4 月 1 日実施）。</p>
<p>2 回線受電の目的は、<b>一方の回線が工事や事故で止まっても、もう一方から受け続ける</b>ことです。ただし、2 回線にしても、無停電になるとは限りません。回線を切り替える間に、短い停電が出る方式があるからです。この短い停電や、瞬時の電圧低下を受け止めるのが UPS です（第13章）。</p>
<p>受電の本数と、施設の中の A 系・B 系は、別の話です。受電が 2 回線でも、施設の中の変圧器や配電盤が 1 系統なら、そこが弱点（単一障害点、第05章）になります。</p>

<h3>受変電設備と電気室</h3>
<p><b>受変電設備</b>（power receiving and transforming equipment）は、受けた電気を、使える形にして各所へ分ける設備の総称です。主な設備は 3 つです。</p>
<ul>
  <li><b>遮断器</b>：電路を入り切りし、事故のときに電流を止める設備です。</li>
  <li><b>変圧器</b>（transformer）：交流の電圧を、上げたり下げたりする設備です。施設では、受けた高い電圧を、使う電圧へ下げます。</li>
  <li><b>配電盤</b>：電気を各負荷へ分け、遮断器で保護する盤です。UPS のほか、冷却設備などの負荷にも、ここから電気が出ます。</li>
</ul>
<p>これらを置く部屋を<b>電気室</b>（electrical room）と呼びます。電気室は、施設管理者が運用します（建屋の中の位置は第18章）。</p>

<h3>単線結線図で読む</h3>
<p>電気設備の構成は、<b>単線結線図</b>（single-line diagram）で描きます。三相交流の 3 本の線を、1 本の線に省いて描く簡略図です。設備の並び、遮断器の位置、系統の分け方が、一枚で分かります。下の図は、A 系と B 系の 2 系統の構成を、模式的に描いたものです。タブで、系統ごとに切り替えます。</p>
<div data-widget="arch" data-src="c12-sld"></div>
<p>見てほしい点は 2 つです。1 つ目は、A 系と B 系が、<b>受電から PDU まで別々の設備</b>になっていることです。2 つ目は、ラックの電源ユニットが、両方の系統から受けていることです。片方の系統が止まっても、もう片方でラックが動き続けられます。冗長化の考え方は第05章、UPS は第13章、ラックへの配電は第14章で扱います。</p>

<h3>責任分界点と財産分界点</h3>
<p><b>責任分界点</b>（point of demarcation）は、電気設備の保安上の責任の境目です。<b>財産分界点</b>は、設備の所有の境目です。2 つは一致することが多いのですが、別の概念です。</p>
<p>東京電力パワーグリッドの特別高圧向けの技術資料は、地中引込の場合の責任分界点を、同社の引込線の終端接続部のリード線と、需要家が設置する断路器の接続点などと定めています。縮小形受電設備の地中引込の場合には、財産分界点と責任分界点は原則として一致する、とも書かれています（同資料 5-1、2020 年 4 月 1 日実施）。一般向けの説明では、引込線取付点を保安責任と財産の分界点とし、電柱側を同社の設備、宅内側を需要家の設備としています（出典：東京電力パワーグリッド『引込線（保安責任・財産の分界点）』、2026 年 11 月に確認）。</p>
<p>境目を決める理由は、事故や工事のときに<b>どちら側の設備を、誰が直し、点検するか</b>をはっきりさせるためです。データセンターの中でも、DC 事業者と利用者の間に同じ種類の境目があります（上の図のタブ）。位置は契約で決まります。</p>

<h3>kW と kVA、力率</h3>
<p>電力には 2 つの量があります。実際に仕事をする電力が<b>有効電力</b>（単位は kW）、電圧と電流の積が<b>皮相電力</b>（単位は kVA）です。両者の比が<b>力率</b>（power factor）です。次の関係になります（一般知識。教科書の定義です）。</p>
<p><b>有効電力（kW）＝ 皮相電力（kVA）× 力率</b></p>
<p>力率が 1 より小さいと、同じ kW の仕事でも、kVA が大きくなります。kVA が大きいと、流れる電流も大きくなります。変圧器や UPS の容量は、kVA で書かれることが多いのは、このためです。容量は、出典の単位のまま読み、自分で換算しません。</p>
<p>例（架空）：有効電力が 100 kW の負荷があり、力率が 0.8 のとき、皮相電力は 100 ÷ 0.8 ＝ 125 kVA です。この数字は説明のための架空の値です。</p>

<h3>IT 負荷と施設の負荷</h3>
<p>施設が使う電力は、2 つに分けて考えます。<b>IT 負荷</b>は、サーバー・ストレージ装置・ネットワーク機器が使う電力です。<b>施設の負荷</b>は、冷却設備、照明、UPS や変圧器の損失など、IT 機器以外が使う電力です。受電の大きさは、両方の合計で決まります。2 つの比で効率を表す指標（PUE など）は、第17章で扱います。</p>

<h3>各段の変換損失の考え方</h3>
<p>電力は、通る段ごとに、電圧を変えたり、交流を直流に変えたりします。変換のたびに、一部の電力が熱になります。段が増えるほど、損失が積み重なります。この章は、段ごとの効率の数字を載せません。数字は機器と条件で変わり、出典つきで確認できたものだけを、第14章（PSU と直流給電）と第17章（効率の指標）で扱うからです。この章では、「段の数が多いほど、損失の機会も増える」という考え方だけを持ち帰ってください。</p>

<h3>電気の保安：電気主任技術者</h3>
<p>日本では、事業用の電気設備を持つ設置者に、保安の義務があります。経済産業省の手引きは、自家用電気工作物の保安について、<b>保安規程</b>（電気事業法 第42条）と<b>主任技術者の選任</b>（同 第43条）を挙げています。どちらも国への手続きです（出典：経済産業省『電気設備の申請・届出等の手引き』、2026 年 11 月に確認）。</p>
<p><b>電気主任技術者</b>（chief electrical engineer）は、設備の保安を監督する技術者です。どの設備が対象か、どの区分の資格が要るかは、設備の規模と区分で決まります。この講座では書きません。個別の設備は、所管の産業保安監督部と、施設の保安規程で確認してください。</p>

<h3>演習：止まる負荷を答える</h3>
<p>次の構成は、すべて<b>架空</b>です（出典：架空、見本のため）。受電は回線 1 と回線 2 の 2 回線です。回線 1 は変圧器 T-A から配電盤 SB-A へ、回線 2 は変圧器 T-B から配電盤 SB-B へ進みます。UPS-A は SB-A から、UPS-B は SB-B から受けます。PDU-A は UPS-A から、PDU-B は UPS-B から受けます。</p>
<div class="tbl-wrap"><table class="tbl">
  <caption>架空の負荷と、電気を受ける系統</caption>
  <thead><tr><th>負荷</th><th>受ける系統</th></tr></thead>
  <tbody>
    <tr><th scope="row">ラック R1・R2・R3</th><td>電源ユニット 2 台。PDU-A と PDU-B から 1 台ずつ</td></tr>
    <tr><th scope="row">ラック R4</th><td>電源ユニット 1 台。PDU-A だけ</td></tr>
    <tr><th scope="row">空調機 CH</th><td>SB-A だけ（UPS を通らない）</td></tr>
  </tbody>
</table></div>
<p><b>問い</b>：変圧器 T-A が停止し、UPS-A の蓄電池の時間も過ぎて、A 系が使えなくなりました。止まる負荷はどれですか。考えてから、答えを開きます。</p>
<details><summary>答えを見る</summary>
  <p>止まるのは、<b>ラック R4</b> と<b>空調機 CH</b> です。R4 は電源ユニットが 1 台で A 系だけから受けるので、A 系が使えなくなると止まります。CH は SB-A だけから受けるので、同じく止まります。</p>
  <p>R1・R2・R3 は、電源ユニットの片方が B 系から受けているので、動き続けます。ただし、CH が止まると冷却が弱まり、IT 機器は熱の問題に向かいます（第15章）。R4 のように 1 系統だけの機器と、冷却のように 1 系統だけの設備は、冗長を組む上での弱点になります。</p></details>

<div class="callout warn"><span class="ttl">つまずきやすい点</span>
  <p><b>2 回線受電と A 系・B 系は別の話</b>です。2 回線でも、施設の中が 1 系統なら、1 か所の故障で止まります。逆に、A 系・B 系を組んでも、受電が 1 回線なら、送電系統側の停止には UPS と発電機（第13章）で耐えることになります。</p>
  <p>もう一つ。<b>kVA と kW は同じではありません</b>。容量が kVA で書かれた機器に、kW の値をそのまま当てはめると、足りなくなることがあります。</p></div>

<div class="callout tip"><span class="ttl">現場でのつながり</span>
  <p>引合いや施設の設計では、最初に「契約電力と受電の電圧」「受電は何回線か」「責任分界点はどこか」を確かめます。責任分界点の位置は、工事の範囲、点検の停電、障害のときの連絡先を決めます。</p></div>

<section class="quiz-sec"><h3>確認問題</h3>
  <div data-widget="quiz" data-src="c12-quiz"></div>
</section>

<section class="refs"><h3>参照資料</h3>
  <div class="tbl-wrap"><table class="tbl">
    <caption>この章で使った資料（アクセス日：2026 年 11 月 14 日）</caption>
    <thead><tr><th>種類</th><th>資料名</th><th>発行者</th><th>時点</th><th>この章での使い方</th></tr></thead>
    <tbody>
      <tr><td>公的機関の資料</td><th scope="row"><a href="https://www.meti.go.jp/policy/safety_security/industrial_safety/law/files/dengikaisetsu.pdf">電気設備に関する技術基準を定める省令の解説</a></th><td>経済産業省 産業保安・安全グループ 電力安全課</td><td>令和7年11月</td><td>第2条の解説に出る電圧の区分の数値。省令の条文本文は確認できていません。</td></tr>
      <tr><td>公的機関の資料</td><th scope="row"><a href="https://www.meti.go.jp/policy/safety_security/industrial_safety/sangyo/electric/detail/tebiki_index2.html">電気設備の申請・届出等の手引き</a></th><td>経済産業省</td><td>日付の記載なし。2026 年 11 月に確認</td><td>保安規程（電気事業法 第42条）と主任技術者の選任（同 第43条）。</td></tr>
      <tr><td>一般送配電事業者の技術資料</td><th scope="row"><a href="https://www.tepco.co.jp/pg/consignment/rule-tr-dis/pdf/setuse2-j.pdf">系統連系に係る設備設計について〈受電設備（特別高圧）〉</a></th><td>東京電力パワーグリッド</td><td>2020 年 4 月 1 日実施</td><td>受電方式（1 回線・2 回線）と責任分界点・財産分界点の例。東京電力パワーグリッドの供給区域の資料です。</td></tr>
      <tr><td>一般送配電事業者の解説</td><th scope="row"><a href="https://www.tepco.co.jp/pg/consignment/for-general/basic-knowledge/spur-line.html">引込線（保安責任・財産の分界点）</a></th><td>東京電力パワーグリッド</td><td>日付の記載なし。2026 年 11 月に確認</td><td>責任分界点と財産分界点を一緒に示す例（一般向け）。</td></tr>
      <tr><td>一般知識</td><th scope="row">電気設備・電気工学の教科書的な内容</th><td>—</td><td>—</td><td>kW・kVA・力率の関係、遮断器・変圧器・配電盤の役割、単線結線図の見方。数値は使っていません。</td></tr>
    </tbody>
  </table></div>
</section>
