<!--
num: 13
part: 3
title: 無停電電源・蓄電・非常用発電
track: 電源
time: 35
-->
<section class="learn">
  <h3>この章で分かること</h3>
  <ol>
    <li>停電や瞬時電圧低下のとき、<b>UPS・蓄電池・非常用発電機</b>が、どの順で負荷を受け持つかを説明できる。</li>
    <li>UPS の方式（<b>常時インバータ給電・ラインインタラクティブ・常時商用給電</b>）の違いと、バイパス給電、ATS・STS の役割を説明できる。</li>
    <li>鉛蓄電池とリチウムイオン電池の違い、ラック内の蓄電（BBU）、蓄電池と燃料の安全の論点を言える。</li>
  </ol>
  <p class="prereq"><b>前提</b>：<a href="#ch12">第12章</a>（受電から機器までの電力の流れ）。<a href="#ch05">第05章</a>（冗長化と可用性）を読んでいると、役割分担の理由が分かりやすくなります。</p>
</section>

<div class="callout warn"><span class="ttl">この章の扱い（電気の安全）</span><p>この章は、電気設備の仕組みと注意点の説明です。作業の手順書の代わりにはなりません。受変電設備・UPS・配電・直流給電の操作や作業は、感電やアークによる重大な事故のおそれがあります。実際の作業は、法令で定められた有資格者が、設備の保安規程と現場の手順（作業計画・作業許可）に従って行ってください。</p><p>蓄電池は、発熱・発火・有害なガスのおそれがあります。設置・保管・交換は、消防法令と製造者の指示、現場の手順に従ってください。</p></div>

<h3>まず全体像：停電のとき、誰が負荷を受け持つか</h3>
<p>停電は、突然始まります。発電機は、始動して安定するまで時間がかかります。そこで、<b>蓄電池を持つ UPS</b>が、停電の直後から負荷を支え、<b>非常用発電機</b>が起動して引き受けるまでをつなぎます。この分担が、この章の中心です。</p>
<p>下の図は、UPS を中心にした給電の状態です。状態や矢印を押して、条件を確かめてください。考え方の整理で、実在の機種の動作ではありません。</p>
<div data-widget="state" data-src="c13-ups-state"></div>

<h3>UPS の役割：瞬低・停電・電圧変動から守る</h3>
<p>無停電電源装置（Uninterruptible Power Supply, <b>UPS</b>）は、停電のときに蓄電池の電力で負荷への給電を続ける設備です。守る相手は、停電だけではありません。</p>
<ul>
  <li><b>停電</b>：電力が途絶えること。</li>
  <li><b>瞬時電圧低下</b>（voltage sag、<b>瞬低</b>）：送電系統の事故などで、電圧が短い間だけ大きく下がること。停電に至らなくても、IT 機器が止まる原因になります。</li>
  <li><b>電圧や周波数の変動</b>：入力の乱れを整えて、機器へ渡します。</li>
</ul>
<p>第12章で見たように、2 回線受電でも、回線の切替で短い停電や瞬低が出ることがあります。UPS は、この「短い」乱れを、負荷に見せないための設備です。</p>

<h3>UPS の方式</h3>
<p>UPS には、電力の通し方の違いで 3 つの方式があります。国際規格 IEC 62040-3（IEC の規格、第3版、2021 年 4 月 21 日発行）は、UPS の性能と試験の要求の定め方の規格です（出典：IEC『IEC 62040-3:2021』のページ）。入力に交流 1,000 V まで、出力に交流 1,000 V までなどの条件の UPS を対象にします。この規格の中の出力の分類は、一般に VFI・VI・VFD の 3 つの記号で呼ばれます（出典：Schneider Electric のブログ解説、Data Center Dynamics の解説記事。規格本文は読んでいません）。</p>
<div class="tbl-wrap"><table class="tbl">
  <caption>UPS の 3 つの方式（考え方の整理）</caption>
  <thead><tr><th>方式</th><th>分類の記号</th><th>通常時の電力の経路</th><th>特徴</th></tr></thead>
  <tbody>
    <tr><th scope="row"><b>常時インバータ給電方式</b>（double conversion）</th><td>VFI</td><td>整流器 → インバータ → 負荷。常にインバータを通す。</td><td>出力の電圧・周波数が、入力から独立している。入力の乱れが出力に出にくい。</td></tr>
    <tr><th scope="row"><b>ラインインタラクティブ</b>（line-interactive）</th><td>VI</td><td>商用の電力を、電圧調整の回路を通して負荷へ。</td><td>電圧は調整するが、周波数は調整しない。異常のときに蓄電池へ切り替える。</td></tr>
    <tr><th scope="row"><b>常時商用給電</b>（standby、offline）</th><td>VFD</td><td>商用の電力を、フィルタを通して負荷へ。</td><td>出力が入力に依存する。異常のときに、インバータへ切り替える。</td></tr>
  </tbody>
</table></div>
<p>大きな容量の UPS では、常時インバータ給電方式が主流と説明されます（出典：Data Center Dynamics の解説記事。傾向であり、すべての施設に当てはまるわけではありません）。一方で、常時インバータ給電方式は、通常時から変換を 2 回行うので、損失が出ます。効率を上げるために、通常時に商用を直接通すモードを持つ機種もあります。この場合、出力は入力に依存する分類（VFD）の動作になります（同出典）。</p>

<h3>蓄電池：鉛蓄電池とリチウムイオン電池</h3>
<p>UPS の<b>蓄電池</b>（storage battery）には、<b>鉛蓄電池</b>と<b>リチウムイオン電池</b>が使われます。どちらにも、劣化と交換があり、温度の影響を受けます。違いを整理します。優劣を示す表ではありません。</p>
<div data-widget="compare" data-src="c13-battery"></div>
<p>蓄電池の法令上の扱いは、日本では消防法令にあります。総務省消防庁は、2023 年 5 月 31 日に、蓄電池設備の規制の見直しを含む省令等の改正の公布を発表しました。施行は 2024 年 1 月 1 日です。規制の単位が、アンペアアワー・セルから、蓄電池容量（キロワット時）に変わりました。10 キロワット時以下の設備は、規制の対象から外れます。10 キロワット時を超え 20 キロワット時以下は、出火防止の措置を講じたものとして消防庁長官が定めるものであれば、対象外です（出典：消防庁の報道発表、2023 年 5 月 31 日）。実際の規制は、各自治体の火災予防条例に定められます。設置する場所の条例と、所轄の消防機関に確認してください。</p>

<h3>非常用発電機</h3>
<p><b>非常用発電機</b>（emergency generator）は、停電が続くときに、燃料を使って電力をつくる設備です。考え方は 3 つです。</p>
<ul>
  <li><b>起動までの時間</b>：発電機は、始動してから、負荷を受けられる電圧と周波数になるまで時間がかかります。この間は蓄電池が支えます。蓄電池の持つ時間は、発電機が引き受けるまでの時間より、長く設計します。時間の数値は、機種と設計で決まります。</li>
  <li><b>燃料</b>：燃料は、設備の運転時間を決めます。軽油は、消防法の危険物の第4類（引火性液体）のうち、第二石油類に含まれます。危険物には量の基準として「指定数量」が定められています（出典：消防庁の検討会資料）。保管の量と方法は、所轄の消防機関に確認してください。</li>
  <li><b>定期の試運転</b>：いざというときに起動できるように、定期的に試運転します。頻度と方法は、保守計画、法令、製造者の指示で決まります。</li>
</ul>

<h3>切替：ATS・STS・バイパス</h3>
<p><b>ATS</b>（Automatic Transfer Switch、自動切替器）は、商用電源と発電機など、複数の電源を、自動で切り替える設備です。電源の異常を検知し、別の電源へつなぎます。<b>STS</b>（Static Transfer Switch）は、半導体のスイッチで、2 系統の電源を高速に切り替える設備です。</p>
<p><b>バイパス給電</b>（bypass operation）は、UPS の回路を通さず、負荷を商用の電力へ直結して給電する状態です。UPS の保守や異常のときに使います。この間は、停電すると負荷が止まります。保守のためのバイパス（保守バイパス）を持つ構成も多く、UPS を止めても、負荷への給電を続けられます。</p>

<h3>停電 1 回の流れ</h3>
<p>停電が起きてから、復電までの流れを、登場する設備の順に追います。<b>時間の数値は載せません</b>。切替にかかる時間は、機種と設計で決まり、公開の資料で一般化できないからです。</p>
<div data-widget="seq" data-src="c13-seq"></div>

<h3>ラック内の蓄電：BBU</h3>
<p>施設に UPS を置くだけでなく、<b>ラックの中に蓄電池を置く</b>設計があります。バッテリーバックアップユニット（Battery Backup Unit, <b>BBU</b>）です。Open Compute Project（OCP）の Open Rack V3 には、48 V 給電のラックで使う BBU の仕様があります。仕様は、BBU を、交流の停電のときにシステムの負荷へ直流の電力を供給するものと説明し、BBU 6 台を 1 つのシェルフに入れて 5+1 の冗長で使う構成と、リチウムイオン電池の使用を示しています（出典：OCP『Open Rack V3 48V BBU』Rev 1.4、2023 年 9 月 12 日）。</p>
<p>ラックごとに電池を持つと、電池の故障の影響が、そのラックの範囲に収まります。施設全体の UPS と、ラックの BBU は、役割が重なる面があります。どちらを使うかは、設計の方針と、第14章の給電方式（交流か 48 V か）で変わります。</p>

<h3>演習：どの機器が、どの順で負荷を受け持つか</h3>
<p>次の出来事は、架空の施設（常時インバータ給電方式の UPS と非常用発電機を持つ）で、停電が起きてから復電するまでに起きます。順番がばらばらになっています。負荷を受け持つ機器が変わる順に並べてください（出典：架空、見本のため）。</p>
<div class="tbl-wrap"><table class="tbl">
  <thead><tr><th>記号</th><th>出来事</th></tr></thead>
  <tbody>
    <tr><th scope="row">ア</th><td>商用の電力が戻り、安定したことを確かめて、ATS が商用側へ戻す。</td></tr>
    <tr><th scope="row">イ</th><td>ATS が発電機側へ切り替え、UPS が発電機の電力を受ける。</td></tr>
    <tr><th scope="row">ウ</th><td>送電系統が停止し、UPS が蓄電池から負荷へ給電する。</td></tr>
    <tr><th scope="row">エ</th><td>発電機が起動し、電圧と周波数が安定する。</td></tr>
    <tr><th scope="row">オ</th><td>停電が起きる前は、商用の電力を UPS が整えて給電している。</td></tr>
  </tbody>
</table></div>
<details><summary>答えを見る</summary>
  <p>順は<b>オ → ウ → エ → イ → ア</b>です。通常時は商用の電力を UPS が整えて給電しています（オ）。停電すると、UPS が蓄電池から給電します（ウ）。その間に、発電機が起動して安定します（エ）。ATS が発電機側へ切り替え、発電機が負荷を受け持ちます（イ）。復電したら、安定を確かめて商用へ戻します（ア）。</p>
  <p>負荷を受け持つ機器は、<b>UPS（商用）→ UPS（蓄電池）→ 発電機 → 商用</b>の順に変わります。エの「安定する」前に切り替えると、負荷が乱れます。</p></details>

<div class="callout warn"><span class="ttl">つまずきやすい点</span>
  <p><b>UPS は、長い停電に耐える設備ではありません</b>。蓄電池が持つ時間は限られます。長い停電は、非常用発電機が受け持ちます。発電機が起動しなければ、蓄電池が尽きた時点で負荷は止まります。</p>
  <p>もう一つ。<b>UPS があれば、保守のときも止まらない</b>とは限りません。UPS 自体の保守や故障のときは、バイパス給電になり、その間は停電に弱くなります。冗長な構成にするのは、このためです（第05章）。</p></div>

<div class="callout tip"><span class="ttl">現場でのつながり</span>
  <p>引合いや設計では、「蓄電池が持つ時間は、発電機の引受けまでの時間に対して十分か」「UPS の保守のとき、負荷はどう守られるか」「蓄電池の種類と、消防法令の届出の要否」を確かめます。蓄電池と燃料の量は、所轄の消防機関との協議事項になります。</p></div>

<section class="quiz-sec"><h3>確認問題</h3>
  <div data-widget="quiz" data-src="c13-quiz"></div>
</section>

<section class="refs"><h3>参照資料</h3>
  <div class="tbl-wrap"><table class="tbl">
    <caption>この章で使った資料（アクセス日：2026 年 11 月 14 日）</caption>
    <thead><tr><th>種類</th><th>資料名</th><th>発行者</th><th>時点</th><th>この章での使い方</th></tr></thead>
    <tbody>
      <tr><td>規格</td><th scope="row"><a href="https://webstore.iec.ch/en/publication/60140">IEC 62040-3:2021 Uninterruptible power systems (UPS) — Part 3: Method of specifying the performance and test requirements</a></th><td>IEC</td><td>第3版、2021 年 4 月 21 日</td><td>UPS の性能と試験の要求の定め方、対象の範囲。規格本文は読んでいません。</td></tr>
      <tr><td>企業の解説</td><th scope="row"><a href="https://blog.se.com/infrastructure-and-grid/power-management-metering-monitoring-power-quality/2016/12/14/ups-topology-iiot-critical-power-applications/">Choosing the Right UPS Topology for IIOT and Critical Power Applications</a></th><td>Schneider Electric のブログ（URL の日付：2016 年 12 月 14 日）</td><td>ページに執筆者・発行日の記載なし</td><td>VFI・VI・VFD と、常時インバータ給電・ラインインタラクティブ・常時商用給電の対応の説明。</td></tr>
      <tr><td>業界メディアの解説</td><th scope="row"><a href="https://datacenterdynamics.com/en/analysis/exploring-static-ups-systems">Exploring static UPS systems</a></th><td>Data Center Dynamics</td><td>日付の記載なし。2026 年 11 月に確認</td><td>3 つの方式の説明、分類の記号との対応、バイパスモードの扱い。</td></tr>
      <tr><td>公的機関の発表</td><th scope="row"><a href="https://www.fdma.go.jp/pressrelease/houdou/items/230531_yobou.pdf">消防法施行規則及び対象火気設備等の位置、構造及び管理並びに対象火気器具等の取扱いに関する条例の制定に関する基準を定める省令の一部を改正する省令（案）等に対する意見公募の結果及び改正省令等の公布</a></th><td>総務省消防庁（予防課）</td><td>2023 年 5 月 31 日</td><td>蓄電池設備の規制の単位の見直し（kWh）、対象外の容量、施行日（2024 年 1 月 1 日）。</td></tr>
      <tr><td>公的機関の資料</td><th scope="row"><a href="https://www.fdma.go.jp/singi_kento/kento/items/kento147_09_sanko_01_02.pdf">消防法令抜粋（消防法上の危険物の定義、試験方法など）</a></th><td>総務省消防庁の検討会資料</td><td>日付の記載なし。2026 年 11 月に確認</td><td>危険物の第4類の品名の区分と、軽油が第二石油類に含まれること。指定数量の値は書いていません。</td></tr>
      <tr><td>仕様書</td><th scope="row"><a href="https://www.opencompute.org/documents/open-rack-v3-bbu-module-spec-1-4-pdf/">Open Rack V3 48V BBU</a></th><td>Open Compute Project</td><td>Rev 1.4、2023 年 9 月 12 日</td><td>BBU の役割、5+1 の構成、リチウムイオン電池。仕様の数値は使っていません。</td></tr>
      <tr><td>一般知識</td><th scope="row">UPS・蓄電池・発電機・ATS の一般的な考え方</th><td>—</td><td>—</td><td>役割分担、バイパス給電、切替の考え方。数値は使っていません。</td></tr>
    </tbody>
  </table></div>
</section>
