<!--
num: 28
part: 5
title: 機器の搬入・設置・立上げ
track: 実務
time: 35
-->
<section class="learn">
  <h3>この章で分かること</h3>
  <ol>
    <li>工場での統合と試験から、輸送、搬入、設置、<b>施設の試運転</b>、<b>IT 機器の立上げ</b>、受入までの段取りと、関係者と記録を説明できる。</li>
    <li><b>ラック単位の出荷</b>の利点と注意、搬入計画で確かめること（経路・床荷重）を説明できる。</li>
    <li>試運転（コミッショニング）と立上げの違いと、<b>統合試験</b>・<b>バーンイン</b>・<b>受入試験</b>・<b>未完了項目リスト</b>の役割を言える。</li>
  </ol>
  <p class="prereq"><b>前提</b>：<a href="#ch11">第11章</a>（ラックスケールの機器）と<a href="#ch18">第18章</a>（建屋と床荷重）。<a href="#ch14">第14章</a>（ラックへの配電）、<a href="#ch16">第16章</a>（液冷）、<a href="#ch21">第21章</a>（プロビジョニング）を読んでいると、分かりやすくなります。</p>
</section>

<div class="callout warn"><span class="ttl">この章の扱い（電気の安全）</span><p>この章は、電気設備の仕組みと注意点の説明です。作業の手順書の代わりにはなりません。受変電設備・UPS・配電・直流給電の操作や作業は、感電やアークによる重大な事故のおそれがあります。実際の作業は、法令で定められた有資格者が、設備の保安規程と現場の手順（作業計画・作業許可）に従って行ってください。</p></div>
<div class="callout warn"><span class="ttl">この章の扱い（重量物）</span><p>ラックや設備の運搬・揚重・据付は、転倒・挟まれ・落下のおそれがあります。実際の作業は、有資格者が、作業計画と現場の手順に従って行ってください。床の許容荷重は、建物の管理者に確認してください。</p></div>

<h3>まず全体像：機器の旅</h3>
<p>サーバーやラックは、工場で作られ、国境を越えて運ばれ、データセンターの設置位置にたどり着きます。途中で、<b>誰が運び、誰が物の損害を負い、誰が確かめるか</b>が変わります。下の図は、ODM の工場から設置位置までの行程です。ODM（Original Design Manufacturer）は設計と製造を受託するメーカーです（第26章）。</p>
<p>上のタブで、「物の責任」と「試験の担当」を切り替えて比べます。この図の分け方は<b>契約で決まる一般例</b>です。実際の線引きは、契約ごとに違います。</p>
<div data-widget="route" data-src="c28-route"></div>

<h3>工場での統合と試験：ラック単位の出荷</h3>
<p>最近の大きな機器は、工場でラックまで組み立ててから出荷する形があります。<b>ラック単位の出荷</b>（rack-level shipment）です。工場で、ラックに機器、電源、ネットワークの線、（液冷のときは）冷却液の配管を組み、ラックの単位で試験します（第11章のラックスケールシステム、第26章のラック統合）。</p>
<p>利点は、現地の組立てと試験を減らせることです。注意点は、ラックが重く大きいことです。輸送の振動と傾きに耐える梱包が要ります。搬入の経路（扉・通路・エレベータ）と床荷重も、ラックの寸法と重さに合わせて確かめます。工場で試験が済んでいても、輸送のあとの確認は省けません。</p>

<h3>輸送：梱包・振動・重量、輸出入の入口</h3>
<p>ラックのまま運ぶとき、考えることは 3 つです。<b>梱包</b>（振動と衝撃を和らげ、傾きを防ぐ）、<b>振動</b>（陸送・船・航空で違う）、<b>重量</b>（車両・揚重機・搬入先の床荷重に影響する）です。梱包の仕様と荷姿図は、ODM・OEM と、フォワーダー（輸送を一括で引き受ける事業者）、DC 事業者が、同じ図を見て確認します。具体的な梱包の仕様は、製造者と輸送業者の文書に従います。</p>
<p>国をまたぐ輸送では、輸出と輸入の通関の手続きがあります。制度の仕組みは、第30章で扱います。この章では、「荷が国境で止まりうる手続きがある」とだけ押さえます。個別の貨物の判断は、専門家と所管当局に確認してください。</p>

<h3>搬入計画：経路・エレベータ・床荷重</h3>
<p><b>搬入計画</b>（delivery plan）は、荷を、荷受場から設置位置まで運ぶための計画です。決めることは、次のとおりです。</p>
<ul>
  <li><b>経路</b>：荷受場の扉、通路、曲がり角、エレベータ、サーバー室の入口の寸法。荷の寸法は、梱包後で見ます。</li>
  <li><b>床荷重</b>：経路の床と、設置位置の床が、荷の重さに耐えるか（第18章）。</li>
  <li><b>日時と担当</b>：荷受の時間枠、揚重や運搬の担当、立会いの人。</li>
  <li><b>保管</b>：すぐに設置できないときの、荷の置き場。環境（温度・湿度・床）を確かめます。</li>
</ul>
<p>荷の寸法と質量が、どこかの区間で許容を超えると、荷は通れません。後で気づくと、梱包を解いて分ける、別の経路を探すなど、大きな手戻りになります。この章の演習で、通れない区間を探します。</p>

<h3>設置：据付・固定・ケーブリング・液冷の接続</h3>
<p>搬入したラックを、設置位置に<b>据え付け</b>、固定します。固定は、地震への備えの一つです（第18章）。そのあと、線をつなぎます。<b>ケーブリング</b>（cabling）は、機器の電力・ネットワーク・管理の線をつなぎ、記録することです。電力はラック PDU（第14章）、ネットワークはスイッチとトランシーバ（第10章）につなぎます。</p>
<p>液冷のラックでは、冷却液の配管の接続も、設置に含まれます（第16章）。接続のあとに、漏れがないかを確かめます。電気機器の近くの液体は、感電と故障のおそれがあります。この確認は、製造者の手順と、現場の作業計画に従います。</p>
<p>接続の記録は、あとの試験と運用で使います。どのケーブルが、どの機器の、どのポートにつながっているかを、ラベルと一覧で残します。</p>

<h3>施設の試運転（コミッショニング）：段階と統合試験</h3>
<p><b>コミッショニング</b>（commissioning）は、施設の電力・冷却などの設備が、顧客の要求どおりに設計・施工され、動くことを、段階的に確かめる過程です。以降は<b>試運転</b>と書きます。ASHRAE のガイドライン 0-2019『The Commissioning Process』は、施設とその系統が、所有者の要求を満たすことを確かめる過程を、事前の設計から運用まで描いています（出典：ASHRAE の公開ページ、2026 年 11 月に確認。規格本文は読んでいません）。同じ ASHRAE は、新築の建物・系統の試運転の要求を、規格 202-2024 として公開しています（同ページ）。</p>
<p>データセンターの試運転の段階の数え方は、団体の規格で正式に決まった用語ではありません。Uptime Institute の解説記事は、さまざまな組織が段階を定義してきたため違いがある、と述べたうえで、<b>Level 1 から Level 5 までの 5 つの段階</b>を説明しています（出典：Uptime Institute のブログ記事、2015 年 5 月 4 日）。ASHRAE のガイドライン・規格の段階名でもありません。段階の名前と数え方は、資料や契約で違います。この章は、この解説記事の呼び方で整理します。</p>
<div data-widget="state" data-src="c28-cx"></div>
<p>Level 1〜3 は、施工の間に、試運転の担当者が見る段階です。機器の確認、据付後の確認、起動と機能の確認があります。Level 4 は、発電機、UPS、UPS の蓄電池を、負荷装置で、設計の容量と定格の容量で運転して確かめます（同記事）。Level 5 は、設備を組み合わせた<b>統合試験</b>（Integrated Systems Test）です。Uptime Institute の別の記事（2016 年 5 月 11 日）は、Level 5 を Integrated System Testing と呼び、負荷装置で IT 機器の負荷を模して、電力と冷却を運転状態で試験する、と説明します。系統を一緒に動かし、指定した保守と故障の場面でも、施設が設計どおりに動くことを確かめます。商用電源の遮断を模して、UPS が発電機の引受けまで負荷を支え、冷却が移行の間も保たれることを確かめる例が挙がっています。</p>
<p>統合試験の目的は、個々の設備が動くことではなく、<b>組み合わせた状態で、通常・保守・故障の場面に耐えること</b>です。個々の設備は、前の段階で確かめます。統合試験の担当と立会いは、契約で決まります。作業は、作業計画と許可に従い、有資格者が行います。この試験の手順や設定値は、この講座では書きません。</p>

<h3>IT 機器の立上げ：電源投入から受入まで</h3>
<p>施設の設備が使える状態になったあと、IT 機器を<b>立ち上げ</b>ます。<b>立上げ</b>は、IT 機器の電源を入れ、使える状態にすることです。試運転が施設の設備を検査しながら動かすことなのに対し、立上げは IT 機器を使える状態にすることです。対象と目的が違います。</p>
<p>立上げでは、電源の投入のあと、基板管理コントローラ（Baseboard Management Controller, BMC。第19章）とファームウェア（第20章）の状態を確かめ、機器の構成を記録します。そのあと、負荷をかけた試験を行います。<b>バーンイン</b>（burn-in）は、機器に負荷をかけて運転を続け、初期の不良を早く見つける試験です。<b>受入試験</b>（acceptance test）は、設置と立上げのあと、顧客が、約束した仕様と条件を満たしているかを確かめる試験で、合格したら受け入れます。</p>
<p>受入から本番までの流れを、下の図で追います。不合格のときの分岐と、再試験の上限に注目してください。上限の回数は契約で決まります。</p>
<div data-widget="flow" data-src="c28-flow"></div>

<h3>記録と引渡し：不具合票と未完了項目リスト</h3>
<p>各段階の結果は、記録に残します。記録の例は、荷受の記録、接続の記録、試験の成績書、<b>不具合票</b>（見つけた不具合の内容、原因、対処、状態を記したもの）です。引渡しのとき、まだ済んでいない作業や、直すべき不具合の一覧が、<b>未完了項目リスト</b>（punch list）です。誰が、いつまでに直すかを記録します。</p>
<p>受入の前に、これらの記録をそろえる理由は、<b>受け入れてよいかの判断と、引渡し後の責任の整理</b>に使うからです。機器の資産情報（シリアル番号、設置位置、接続）は、構成管理の仕組み（第21章）へ渡し、運用で使います。</p>

<h3>演習：通れない区間を見つける</h3>
<p>次の寸法と質量は、すべて<b>架空</b>です（出典：架空、見本のため）。梱包したラックは、幅 800 mm、奥行 1,400 mm、高さ 2,500 mm、質量 1,900 kg です。幅 800 mm の側を、扉の幅の方向に向け、長い辺を進行方向にして通すものとします。</p>
<div class="tbl-wrap"><table class="tbl">
  <caption>架空の搬入経路（DC 事業者 B 社の施設）</caption>
  <thead><tr><th>区間</th><th>幅（mm）</th><th>高さ（mm）</th><th>許容質量（kg）</th></tr></thead>
  <tbody>
    <tr><th scope="row">① 荷受口の扉</th><td>1,200</td><td>2,600</td><td>3,000</td></tr>
    <tr><th scope="row">② 通路 A</th><td>1,000</td><td>2,800</td><td>2,500</td></tr>
    <tr><th scope="row">③ 貨物エレベータ（扉）</th><td>1,100</td><td>2,400</td><td>2,000</td></tr>
    <tr><th scope="row">④ 通路 B</th><td>900</td><td>2,700</td><td>1,800</td></tr>
    <tr><th scope="row">⑤ サーバー室の入口</th><td>1,000</td><td>2,500</td><td>2,000</td></tr>
  </tbody>
</table></div>
<p><b>問い</b>：通れない区間はどれですか。理由も答えてください。考えてから、答えを開きます。</p>
<details><summary>答えを見る</summary>
  <p><b>③ 貨物エレベータ（扉）</b>は、高さ 2,400 mm が、荷の 2,500 mm より低いので通れません。<b>④ 通路 B</b>は、許容質量 1,800 kg が、荷の 1,900 kg より小さいので、荷を載せて通れません。</p>
  <p><b>⑤ サーバー室の入口</b>は、高さ 2,500 mm が荷の 2,500 mm と同じで、余裕がありません。数字の上では通りますが、実際は、扉の枠や床の段差で当たるので、通せるとは言えません。現地での確認が要ります。①と②は、余裕を持って通ります。</p>
  <p>対策の例は、荷の高さを抑える梱包、機器を抜いて軽くした状態での搬入、別の経路、床の補強です。どれを選ぶかは、DC 事業者と顧客が、建物の管理者と相談して決めます。</p></details>

<div class="callout warn"><span class="ttl">つまずきやすい点</span>
  <p><b>荷の寸法は、梱包後で見ます</b>。機器の寸法だけで経路を判断すると、梱包の分だけ通れなくなります。</p>
  <p>もう一つ。<b>工場で試験したことは、現地の動作を保証しません</b>。輸送の振動、設置の状態、現地の電力と冷却が、結果に影響します。だから、設置後に、もう一度試験します。</p></div>

<div class="callout tip"><span class="ttl">現場でのつながり</span>
  <p>案件では、「荷姿図と搬入経路の寸法表は確定したか」「受入の条件と試験項目は、契約に書いたか」「試運転の段階と担当は誰か」を最初に確かめます。受入のあとの運用（第21〜23章）に、記録と資産情報を渡すところまでが、この章の範囲です。</p></div>

<section class="quiz-sec"><h3>確認問題</h3>
  <div data-widget="quiz" data-src="c28-quiz"></div>
</section>

<section class="refs"><h3>参照資料</h3>
  <div class="tbl-wrap"><table class="tbl">
    <caption>この章で使った資料（アクセス日：2026 年 11 月 14 日）</caption>
    <thead><tr><th>種類</th><th>資料名</th><th>発行者</th><th>時点</th><th>この章での使い方</th></tr></thead>
    <tbody>
      <tr><td>団体の公開ページ</td><th scope="row"><a href="https://www.ashrae.org/technical-resources/bookstore/commissioning">Commissioning（ASHRAE ブックストア）</a></th><td>ASHRAE</td><td>2026 年 11 月に確認</td><td>Guideline 0-2019（The Commissioning Process）と Standard 202-2024 の位置づけ。規格・ガイドラインの本文は読んでいません。</td></tr>
      <tr><td>団体の解説記事</td><th scope="row"><a href="https://journal.uptimeinstitute.com/improve-project-success-through-mission-critical-commissioning/">Improve Project Success Through Mission Critical Commissioning</a></th><td>Uptime Institute（著者：Ryan Orr、Chris Brown、Ed Rafter）</td><td>2015 年 5 月 4 日</td><td>Level 1〜5 の 5 段階と、各段階の内容（Level 1〜3 は施工中に試運転の担当者が見る、Level 4 は負荷試験、Level 5 は多様な負荷と故障の模擬）。</td></tr>
      <tr><td>団体の解説記事</td><th scope="row"><a href="https://journal.uptimeinstitute.com/tiercertificationpreparation/">Lessons Learned from Tier Certification of Constructed Facilities</a></th><td>Uptime Institute（Kevin Heslin）</td><td>2016 年 5 月 11 日</td><td>Level 5 を Integrated System Testing と呼ぶこと、負荷装置で IT 負荷を模すこと、電源遮断の模擬の例。</td></tr>
      <tr><td>団体の解説記事</td><th scope="row"><a href="https://journal.uptimeinstitute.com/avoiding-data-center-construction-problems/">Avoiding Data Center Construction Problems</a></th><td>Uptime Institute（Keith Klesner）</td><td>2015 年 5 月 13 日</td><td>Level 4・5 の試験に、建設の遅れで時間を削らず十分に取る、という助言。</td></tr>
      <tr><td>一般知識</td><th scope="row">機器の搬入・設置・受入の一般的な進め方</th><td>—</td><td>—</td><td>ラック単位の出荷、搬入計画の項目、不具合票、未完了項目リスト、バーンインと受入試験の考え方。数値は使っていません。ラック単位の輸送の公開仕様と、重量物の取扱いの公的な安全資料は、確認できず引いていません。</td></tr>
    </tbody>
  </table></div>
</section>
