/* 第12章 事実確認表（担当 C、確認 2026-11-14）
| # | 区分 | 事実（本文での書き方） | 数値・単位 | 時点 | 出典（発行者『資料名』） | URL（個別ページ） | 一次 | 確認日 | 使った箇所 |
|---|---|---|---|---|---|---|---|---|---|
| 1 | 制度 | 日本の電気設備の技術基準は、電圧を低圧・高圧・特別高圧に区分する（省令 第2条「電圧の種別等」） | 3 区分 | 令和7年11月の解説 | 経済産業省 産業保安・安全グループ 電力安全課『電気設備に関する技術基準を定める省令の解説』 | https://www.meti.go.jp/policy/safety_security/industrial_safety/law/files/dengikaisetsu.pdf | ○ | 2026-11-14 | 本文「日本の電圧の区分」、c12-volt |
| 2 | 制度 | 低圧の上限は直流 750 V、交流 600 V。高圧の上限は 7,000 V（直流も交流と同じ）。特別高圧は高圧の上限を超えるもの | 750 V／600 V／7,000 V | 同上 | 同上（第2条の解説の数値）。条文本文は e-Gov 法令検索に接続できず未確認 | 同上 | ○ | 2026-11-14 | c12-volt、c12-quiz、c12-exam |
| 3 | 制度 | 電気事業法 第42条は保安規程、第43条は主任技術者の選任・届出を挙げる。いずれも国への手続き | 第42条・第43条 | 2026-11-14 に確認（日付の記載なし） | 経済産業省『電気設備の申請・届出等の手引き』（自家用電気工作物に係る保安について） | https://www.meti.go.jp/policy/safety_security/industrial_safety/sangyo/electric/detail/tebiki_index2.html | ○ | 2026-11-14 | 本文「電気の保安」、c12-exam |
| 4 | 発表 | 東京電力パワーグリッドの特別高圧向け技術資料は、受電を「基本的に 1 回線または 2 回線（本線，予備線等）」とし、2 回線受電を推奨し、地域によっては環線受電や 22 kV スポットネットワーク方式（原則 3 回線）が推奨される場合があるとする | 1 回線／2 回線／原則 3 回線 | 実施 2020-04-01 | 東京電力パワーグリッド『系統連系に係る設備設計について〈受電設備（特別高圧）〉』 | https://www.tepco.co.jp/pg/consignment/rule-tr-dis/pdf/setuse2-j.pdf | ○ | 2026-11-14 | 本文「受電方式」、c12-quiz |
| 5 | 制度 | 同資料は、縮小形受電設備の地中引込の場合に「財産分界点と責任分界点は，原則として一致」と記す。責任分界点は、一般送配電事業者の引込線と需要家の断路器などの接続点で定める | — | 実施 2020-04-01 | 同上（5-1） | 同上 | ○ | 2026-11-14 | 本文「責任分界点と財産分界点」 |
| 6 | 制度 | 一般向けの説明で、東京電力パワーグリッドは引込線取付点を「保安責任と財産の分界点」とし、電柱側が同社の設備、宅内側が需要家の設備とする | — | 日付の記載なし。2026-11-14 に確認 | 東京電力パワーグリッド『引込線（保安責任・財産の分界点）』 | https://www.tepco.co.jp/pg/consignment/for-general/basic-knowledge/spur-line.html | ○ | 2026-11-14 | 本文「責任分界点と財産分界点」 |
| 7 | 企業 | 東京電力パワーグリッドは一般送配電事業者（資料の発行主体） | — | — | 同上（資料 4・6 の発行者） | 同上 | ○ | 2026-11-14 | 本文（国の添えは日本の会社のため「日本」） |
| 8 | 定義 | 有効電力 kW ＝ 皮相電力 kVA × 力率 | — | — | 電気工学の教科書（一般知識。数値を伴わない） | —（教科書） | × | 2026-11-14 | 本文「kW と kVA」、c12-quiz |
| 9 | 一般知識 | 遮断器・変圧器・配電盤の役割、単線結線図の見方、変換のたびに損失が出ること | — | — | 電気設備の教科書（一般知識。数値を伴わない） | —（教科書） | × | 2026-11-14 | 本文、c12-sld |
| 10 | 一般知識 | 責任分界点・財産分界点を決める理由、IT 負荷と施設の負荷の区別（定義。指標の持ち主は第17章） | — | — | 同上 | — | × | 2026-11-14 | 本文、c12-route |
確認できず書かなかった：
- 省令 第2条の条文本文（各号の文言）：e-Gov 法令検索は取得許可がなく、条文の文言そのものは確認できなかった。解説の数値（低圧の直流 750 V・交流 600 V、高圧 7,000 V）から区分を書き、「特別高圧は高圧の上限を超えるもの」は 3 区分の構造から書いた。条文の確認は検証担当へ依頼。
- 一般送配電事業者の託送供給等約款に定める「特別高圧・高圧で受電する条件（契約電力の境目）」：約款の該当条は個別ページで確認できなかったため、書かなかった。東京電力パワーグリッドの特別高圧向け技術資料が契約電力に応じた標準電圧を定める、という事実は取得したが、地域・時点で変わるため数値は載せていない。
- データセンターの受電電圧・受電方式の実態（統計）：公開の統計を確認できなかった。
- 電気主任技術者の免状の区分・選任の条件（設備の規模との対応）：経済産業省の個別ページで確認できず、書かなかった。
*/
