/* 第16章 事実確認表（担当 D、確認 2026-11-14）
| # | 区分 | 事実（本文での書き方） | 数値・単位 | 時点 | 出典（発行者『資料名』） | URL（個別ページ） | 一次 | 確認日 | 使った箇所 |
|---|---|---|---|---|---|---|---|---|---|
| 1 | 規格 | ASHRAE の液冷クラス W17・W27・W32・W40・W45・W+ の施設側の水の供給温度（17・27・32・40・45・45 超 ℃）。水温の下限は全クラスで 2 ℃。一次側・補助の設備の例（チラー・冷却塔・水側エコノマイザ・地域熱供給） | 17／27／32／40／45／45 超 ℃、下限 2 ℃ | 第5版（参照カードの著作権表示 2021, 2024） | ASHRAE TC 9.9『2021 Equipment Thermal Guidelines for Data Processing Environments（参照カード）』 | https://www.ashrae.org/file%20library/technical%20resources/bookstore/supplemental%20files/therm-gdlns-5th-r-e-refcard.pdf | ○ | 2026-11-14 | 本文「ASHRAE の液冷クラス」、c16-wclass、c16-exam |
| 2 | 規格 | クラス名の数字は上限温度を表す。旧名 W1→W17、W2→W27、W3→W32、W4→W45、W5→W+、W40 は新設。下限 2 ℃。コールドプレートの機器は W32 の水で動く例がある（ケース温度の条件つき。数値は書かない） | — | 2021 | ASHRAE TC 9.9『Emergence and Expansion of Liquid Cooling in Mainstream Data Centers』 | https://www.ashrae.org/file%20library/technical%20resources/bookstore/emergence-and-expansion-of-liquid-cooling-in-mainstream-data-centers_wp.pdf | ○ | 2026-11-14 | 本文、c16-wclass |
| 3 | 一般知識 | 水の比熱 4184 J/(kg·K)（= 4.184 J/(g·℃)）、密度 998.2071 kg/m³（20 ℃）。本文では kJ に付け替えて 4.184 kJ/(kg·K) と書く（接頭辞の付け替えのみ） | 4184 J/(kg·K)、998.2071 kg/m³ | 版の日付の記載なし。2026-11-14 に確認 | OpenStax『Chemistry 2e』付録 Water Properties（LibreTexts 掲載） | https://chem.libretexts.org/Bookshelves/General_Chemistry/Book%3A_Chemistry_(OpenSTAX)/Appendices/Water_Properties | × | 2026-11-14 | 本文の表 |
| 4 | 一般知識 | 空気の比熱 1.005 kJ/(kg·K)（300 K）、密度 1.229 kg/m³（15 ℃、101.3 kN/m²）は第15章の事実確認表の 7・8 を引く | — | 第15章 | 第15章の事実確認表（Yan 付録 G、NASA Glenn） | facts/15-heat-and-air-cooling.md | ○／× | 2026-11-14 | 本文の表 |
| 5 | 仕様値 | OCP の資料は、CDU が機器側の冷却液と施設の水を隔てると述べる。誘電性の液の比熱は水よりはるかに小さく、同じ熱の運搬に多くの体積が要る。多くの液浸システムが CDU を使う | — | Rev 1.0、2024-01-08 | OCP（Advanced Cooling Facilities サブプロジェクト）『Data Center Liquid Distribution: Guidance & Reference Designs』 | https://www.opencompute.org/documents/ocp-acf-reference-design-guidance-white-paper-r1-pdf/ | ○ | 2026-11-14 | 本文「なぜ液体で冷やすのか」「CDU」、c16-sys の液浸の図 |
| 6 | 規格 | OCP の Cooling Environments は、コールドプレート・CDU・液浸・リアドア熱交換器・排熱再利用の 5 分野を扱い、旧 ACS の各サブプロジェクトを統合する | 5 分野 | 2026-11-14 に確認（ページの日付は文書ごとに不ぞろい） | OCP『Cooling Environments』 | https://www.opencompute.org/projects/cooling-environments | ○ | 2026-11-14 | 本文「3 つの方式」 |
| 7 | 規格 | OCP の文書の名前と版：Water-Based Cold Plate Coolant V1.3、PG 25 V1.0.0、Direct-to-Chip Cold Plate Test V1.0.0、UQD V2.0.0、Large Quick Connector V2.0.0、Open Rack V3 BMQC Rev 01（2024-06-04）、Two-Phase Dielectric Fluid V1.0.0、Rope Leak Sensor Rev 1.0.0、Plate Heat Exchanger（2025 年 9 月）、Project Deschutes V1.0.0、Guidance & Reference Designs（白書） | 表のとおり | 2026-11-14 に確認 | 同上 | 同上 | ○ | 2026-11-14 | c16-ocp、本文 |
| 8 | 仕様値 | Project Deschutes：Google が OCP へ提供した第 5 世代の液対液 CDU の仕様。約 2 MW の熱負荷・約 500 GPM（出典の単位）、脱イオン水と PG25 に対応。一次側（施設側）と二次側（IT 側）を分離。N+1 ポンプ、ろ過、膨張タンク、制御弁、流量計、漏れ検知の構成を挙げる | 約 2 MW／約 500 GPM | V1.0.0、2026-02-26（改版表。初版 0.75.0 は 2025-07-01） | OCP『Project Deschutes: Data Center Facilities』（Google が提供） | https://www.opencompute.org/documents/ocp-specification-deschutes-v1-0-pdf | ○ | 2026-11-14 | 本文「CDU」、c16-ocp、c16-sys |
| 9 | 仕様値 | リアドア熱交換器：Open Rack 向けの、ラック背面に取り付ける熱交換器の要件 | — | Rev 1.0、2021-06-15（改版表） | OCP『ACS Door Heat Exchanger Requirements for Open Rack』 | https://www.opencompute.org/documents/acs-door-hx-open-compute-requirements-for-open-rack-rev1-0-1-pdf | ○ | 2026-11-14 | 本文「リアドア熱交換器」、c16-ocp |
| 10 | 発表 | Google は、2025-04-29 の記事で、TPU v3（2018 年に導入）で初めて液冷を使い、過去 7 年に 2,000 を超える TPU ポッドで、ギガワット規模の液冷を展開したと述べる。CDU がラックの液の系統を施設の系統から隔てる。第 5 世代の CDU を OCP へ提供する予定（同年内）と述べた | 2,000 超／7 年／2018 | 2025-04-29 | Google『Enabling 1 MW IT racks and liquid cooling at OCP EMEA Summit』（Google Cloud のブログ） | https://cloud.google.com/blog/topics/systems/enabling-1-mw-it-racks-and-liquid-cooling-at-ocp-emea-summit | ○ | 2026-11-14 | 本文「なぜ液体で冷やすのか」「CDU」 |
| 11 | 企業 | Google（米国）。持株会社 Alphabet の主たる事務所は 1600 Amphitheatre Parkway, Mountain View, California。Google は Alphabet が承継した旧・完全子会社（記事は Google Cloud のブログ） | 米国 | 2026-06（届出書） | Alphabet Inc.『Prospectus supplement（424B5）』 | https://www.sec.gov/Archives/edgar/data/1652044/000119312526252362/d152107d424b5.htm | ○ | 2026-11-14 | 本文の「Google（米国）」 |
| 12 | 仕様値 | NVIDIA の GB200 NVL72 は、36 個の Grace CPU と 72 個の Blackwell GPU を、ラック規模の液冷の設計でつなぐ | 36／72 | 2026-11-14 に確認（日付の記載なし） | NVIDIA『GB200 NVL72』 | https://www.nvidia.com/en-us/data-center/gb200-nvl72/ | ○ | 2026-11-14 | 本文「なぜ液体で冷やすのか」 |
| 13 | 企業 | NVIDIA（米国）。会社の住所は 2788 San Tomas Expressway, Santa Clara, CA（投資家向けページ） | 米国 | 2026-11-14 に確認 | NVIDIA『Contact the Board（投資家向け）』 | https://investor.nvidia.com/governance/contact-the-board/default.aspx | ○ | 2026-11-14 | 本文の「NVIDIA（米国）」 |
| 14 | 制度 | EU の PFAS の制限案：デンマーク・ドイツ・オランダ・ノルウェー・スウェーデンの当局が 2023-01-13 に ECHA へ提出。ECHA が 2023-02-07 に公表（ECHA/NR/23/04）。約 10,000 の PFAS の製造・上市・使用を制限 | 約 10,000 物質 | 2023-02-07 | 欧州化学機関（ECHA）『ECHA publishes PFAS restriction proposal』 | https://echa.europa.eu/-/echa-publishes-pfas-restriction-proposal | ○ | 2026-11-14 | 本文「液浸冷却」 |
| 15 | 発表 | 3M は、2022-12-20 に、2025 年末までに PFAS の製造をやめ、製品の PFAS の使用もその期限までになくす計画を発表 | 2025 年末 | 2022-12-20 | 3M『3M to Exit PFAS Manufacturing by the End of 2025』 | https://news.3m.com/2022-12-20-3M-to-Exit-PFAS-Manufacturing-by-the-End-of-2025 | ○ | 2026-11-14 | 本文「液浸冷却」 |
| 16 | 企業 | 3M（米国）。主たる事務所は 3M Center, St. Paul, Minnesota（Form 10-K、2025 年度） | 米国 | FY2025 の 10-K | 3M『Form 10-K（FY2025）』 | https://investors.3m.com/financials/sec-filings/content/0000066740-26-000014/0000066740-26-000014.pdf | ○ | 2026-11-14 | 本文の「3M（米国）」 |
| 17 | 規格 | DMTF の Redfish for Liquid Cooling Equipment（検討中のモデルの説明）：CoolantConnector は接続点の流量・温度・圧力の読み値、LeakDetection は漏れ検知の資源、リアドア熱交換器はシャーシ側のファンの資源を使うモデル。液冷の対応は Redfish 2023.1 で加わった | — | 2023-11 | DMTF Redfish Forum『Redfish for Liquid Cooling Equipment』 | https://www.dmtf.org/sites/default/files/Redfish_for_Cooling_Units_v1.0.pdf | ○ | 2026-11-14 | 本文「リアドア」「液冷の運用」 |
| 18 | 一般知識 | コールドプレート・TIM・マニホールド・クイックコネクタの構成と役割、単相と二相の仕組み、CDU で系統を分ける 3 つの理由、冷却液と冷媒の区別 | — | — | 伝熱・空調の教科書（一般知識。数値を伴わない） | —（教科書） | × | 2026-11-14 | 本文、c16-cp、c16-sys、c16-cmp |
確認できず書かなかった：
- EU の PFAS 制限案の現在の評価の段階（ECHA の RAC・SEAC の意見の状況）：ECHA の個別ページ（意見の採択・協議の案内）を取得できず、2026-11-14 時点の段階を確認できなかった。提出・公表の時点だけ書き、現在の段階は ECHA の公式ページで確認するよう本文に明記した。
- 液浸用の個別の流体（二相用など）の化学的な種類と PFAS への該当：該当を示す一次資料の個別ページを確認できず、書かなかった。
- 日本・米国など EU 以外の冷却液・PFAS の規制：確認しておらず、書かなかった。
- OCP の二相用の流体の基本仕様、PG25、漏れ検知センサー等の本文の内容：プロジェクトページの名前と版だけを確認し、本文は読んでいない（表の「備考」は文書名から分かる範囲）。
- 液冷の採用の割合・市場の数字：書かなかった。
*/
